within ModPowerSystems.EmtThreePhase.Generation;
model SynchronousGenerator_3rdOrderModel
   extends ModPowerSystems.Base.Interfaces.RealValue.ThreePhase.OnePortGroundedInit(Vnom=V_nom);

  Modelica.Blocks.Interfaces.RealInput P_m_in
  annotation (Placement(transformation(extent={{-113,10},{-93,30}}),  iconTransformation(extent={{-113,10},
            {-93,30}})));
  Modelica.Blocks.Interfaces.RealInput v_fd_in annotation (Placement(transformation(extent={{-113,
            -30},{-93,-10}}),                                                                                   iconTransformation(extent={{-113,
            -30},{-93,-10}})));

  // general machine characteristics
  parameter Real V_nom = 24e3 "Nominal phase-to-phase RMS voltage";
  parameter Real P_nom = 555e6 "Nominal turbine (active) power (MW)";
  parameter Real f_nom = 60 "Nominal frequency";
  parameter Real p = 1 "Number of pole pairs";
  parameter Real H = 3.7 "Inertia constant";

  // machine parameters in per-unit system
  parameter Real R_s = 0.003 "Stator Resistance";
  parameter Real L_l = 0.15 "Stator leakage";
  parameter Real L_md = 1.6599 "d axis mutual inductance";
  parameter Real L_mq = 1.61 "q axis mutual inductance";
  parameter Real R_fd = 0.0006 "Rotor Resistance";
  parameter Real L_lfd = 0.1648 "Rotor leakage";

  // initialization parameters
  parameter Real P_init = 0.001 "Initial active power";
  parameter Real Q_init = 0 "initial reactive power";
  parameter Real theta_volt_init = -Modelica.Constants.pi/2 "initial voltage angle";

  // machine constants deduced from machine characteristics
  parameter Real omega_nom = 2 * Modelica.Constants.pi * f_nom "Nominal angular frequency";

  // base quantities of pu-system deduced from machine characteristics
  parameter Real v_b = sqrt(2/3)*V_nom; // base = phase-to-ground peak voltage
  parameter Real i_b = 2/3*P_nom/v_b; // base = line peak current per phase
  parameter Real omega_b = omega_nom/p;

  // --- initial values ---
  parameter Real S_init = sqrt(P_init^2+Q_init^2);
  parameter Real vt_init = sqrt(2/3)*V_nom/v_b;
  parameter Real it_init = S_init/vt_init;
  parameter Real pf_init = acos(P_init/S_init);
  parameter Real delta_init = atan(((L_mq + L_l) * it_init * cos(pf_init) - R_s * it_init * sin(pf_init)) / (vt_init + R_s * it_init * cos(pf_init) + (L_mq + L_l) * it_init * sin(pf_init)));

  // electrical variables
  parameter Real v_d_init = vt_init * sin(delta_init); // stator
  parameter Real v_q_init = vt_init * cos(delta_init);
  parameter Real i_d_init = it_init * sin(delta_init + pf_init);
  parameter Real i_q_init = it_init * cos(delta_init + pf_init);
  parameter Real i_fd_init = (v_q_init + R_s * i_q_init + (L_md + L_l) * i_d_init) / L_md; // rotor
  parameter Real v_fd_init = R_fd * i_fd_init;

  // magnetic flux variables
  parameter Real Psi_d_init = v_q_init + R_s * i_q_init;
  parameter Real Psi_q_init = -v_d_init - R_s * i_d_init;
  parameter Real Psi_fd_init = (L_md + L_lfd) * i_fd_init - L_md * i_d_init;

  // electromechanical variables
  parameter Real omega_e_init = 1;
  parameter Real omega_m_init = omega_e_init/p;
  parameter Real T_e_init = Psi_d_init*i_q_init - Psi_q_init*i_d_init;
  parameter Real theta_init = theta_volt_init + delta_init - Modelica.Constants.pi/2;

  // --- variable declaration ---
  // magnetic flux variables
  Real Psi_d(start=Psi_d_init);
  Real Psi_q(start=Psi_q_init);
  Real Psi_fd(start=Psi_fd_init);

  // electrical variables
  Real v_d(start=v_d_init);
  Real v_q(start=v_q_init);
  Real v_fd = v_fd_in / v_b;
  Real i_d(start=i_d_init);
  Real i_q(start=i_q_init);
  Real i_fd(start=i_fd_init);

  // electromechanical variables
  Real omega_e_0 = 1;
  Real omega_e(start=omega_e_init);  // electrical angular velocity of rotor
  Real omega_m(start=omega_m_init);  // mechanical angular velocity of rotor
  Real theta(start=theta_init);
  Real P_m = P_m_in / P_nom;
  Real T_e(start=T_e_init);
  Real T_m;

equation
  // connected in star
  i[1] + i[2] + i[3] = 0;

  // variable transformation to dq reference frame and pu-system
  {v_d, v_q} =Transforms.Functions.ABCtoDQ_Kundur(v[:]/v_b, theta);
  {i_d, i_q} =Transforms.Functions.ABCtoDQ_Kundur(-i[:]/i_b, theta);

  // magnetic flux linkage equations (from [1] eq. 2.130a, 2.130b, 2.130c)
  Psi_d = -(L_l+L_md)*i_d + L_md*i_fd; // stator
  Psi_q = -(L_l+L_mq)*i_q;
  Psi_fd = -L_md*i_d + (L_md+L_lfd)*i_fd; // rotor

  // voltage equations (from [1] eq. 2.129a, 2.129b, 2.131)
  v_d = - Psi_q*omega_e_0; // stator
  v_q = Psi_d*omega_e_0;
  v_fd = R_fd*i_fd + der(Psi_fd)/omega_b; // rotor

  // electromechanical equations
  T_m = P_m / omega_m;
  T_e = Psi_d*i_q - Psi_q*i_d; // from [1] eq. 3.134
  der(omega_m) = 1/(2*H) * (T_m - T_e); // from [1] eq. 3.198
  omega_e = p*omega_m;
  der(theta) = omega_e*omega_b;

  annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
        Ellipse(extent={{-80,80},{80,-80}}, lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Ellipse(extent={{-60,60},{60,-60}}, lineColor={0,0,0}),
        Text(
          extent={{-30,26},{30,-26}},
          lineColor={0,0,0},
          textString="SG"),
        Line(points={{0,94},{0,80}}, color={0,0,255}),
        Text(
          extent={{96,-126},{-104,-86}},
          textString = "%name",
          textColor={0,0,255})}),                                Diagram(
        coordinateSystem(preserveAspectRatio=false)),
    Documentation(info="<html>
<p>References:</p>
<p>[1] M. Eremia and M. Shahidehpour, <i>Handbook of Electrical Power System Dynamics</i>. Hoboken, NJ, USA: John Wiley &AMP; Sons, Inc, 2013. </p>
</html>"));
end SynchronousGenerator_3rdOrderModel;
